id,valve_id,component_name,component_text,created_at,updated_at
7177,613,PORT,N/A,,
7178,613,RATING,ASME CLASS 1500,,
7179,613,SERVICE,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
7180,613,STANDARD,ASME B16.34,,
7181,613,STEM,N/A,,
7182,613,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7183,613,TYPE,CHECK VALVE - SWING,,
7184,614,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
7185,614,BONNET,"BOLTED CAP, RING JOINT",,
7186,614,DISC,N/A,,
7187,614,ENDS,SOCKETWELD,,
7188,614,OPERATOR,N/A,,
7189,614,PACKING,N/A,,
7190,614,PISTON,SOLID,,
7191,614,PORT,N/A,,
7192,614,RATING,ASME CLASS 1500,,
7193,614,STANDARD,API 602,,
7194,614,STEM,N/A,,
7195,614,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7196,614,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7197,615,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR. F22",,
7198,615,BONNET,"BOLTED CAP, RING JOINT",,
7199,615,DISC,N/A,,
7200,615,ENDS,SOCKETWELD,,
7201,615,OPERATOR,N/A,,
7202,615,PACKING,N/A,,
7203,615,PISTON,SOLID,,
7204,615,PORT,N/A,,
7205,615,RATING,ASME CLASS 1500,,
7206,615,STANDARD,API 602,,
7207,615,STEM,N/A,,
7208,615,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7209,615,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7210,616,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
7211,616,BONNET,"BOLTED CAP, RING JOINT",,
7212,616,DISC,N/A,,
7213,616,ENDS,SOCKETWELD,,
7214,616,OPERATOR,N/A,,
7215,616,PACKING,N/A,,
7216,616,PISTON,SOLID,,
7217,616,PORT,N/A,,
7218,616,RATING,ASME CLASS 1500,,
7219,616,STANDARD,API 602,,
7220,616,STEM,N/A,,
7221,616,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7222,616,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7223,617,BODY,FORGED CARBON STEEL; ASTM A105,,
7224,617,BONNET,BOLTED CAP,,
7225,617,DISC,SOLID,,
7226,617,ENDS,SOCKETWELD,,
7227,617,OPERATOR,N/A,,
7228,617,PACKING,N/A,,
7229,617,PORT,N/A,,
7230,617,RATING,ASME CLASS 1500,,
7231,617,STANDARD,API 602,,
7232,617,STEM,N/A,,
7233,617,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
7234,617,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7235,618,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
7236,618,BONNET,"BOLTED, BOTTOM ENTRY",,
7237,618,DISC,QUARTER-TURN PLUG,,
7238,618,ENDS,SOCKETWELD/SCREWED,,
7239,618,OPERATOR,"1/2"" - 2"" WRENCH",,
7240,618,PACKING,"MANUFACTURER'S STANDARD",,
7241,618,PATTERN,REGULAR,,
7242,618,PORT,NA,,
7243,618,RATING,ASME CLASS 1500 (MAXIMUM TEMPERATURE 450F ),,
7244,618,STANDARD,ASME B16.34,,
7245,618,STEM,NA,,
7246,618,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
7247,618,TYPE,LUBRICATED PLUG,,
7248,619,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
7249,619,BONNET,"BOLTED, BOTTOM ENTRY",,
7250,619,DISC,QUARTER-TURN PLUG,,
7251,619,ENDS,RING JOINT FLANGED,,
7252,619,OPERATOR,"1/2"" - 4"" WRENCH",,
7253,619,PACKING,"MANUFACTURER'S STANDARD",,
7254,619,PATTERN,REGULAR,,
7255,619,PORT,NA,,
7256,619,RATING,ASME CLASS 1500 (MAXIMUM TEMPERATURE 450F ),,
7257,619,STANDARD,API 599,,
7258,619,STEM,11 - 13% CR.,,
7259,619,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
7260,619,TYPE,LUBRICATED PLUG,,
7261,620,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
7262,620,BONNET,"BOLTED, BOTTOM ENTRY",,
7263,620,DISC,QUARTER-TURN PLUG,,
7264,620,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7265,620,OPERATOR,"1/2"" - 4"" WRENCH, 6"" - 16"" GEAR",,
7266,620,PACKING,"MANUFACTURER'S STANDARD",,
7267,620,PATTERN,"REGULAR, VENTURI",,
7268,620,PORT,NA,,
7269,620,RATING,ASME CLASS 1500 (MAXIMUM TEMPERATURE 450F ),,
7270,620,STANDARD,API 599,,
7271,620,STEM,11 - 13% CR.,,
7272,620,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
7273,620,TYPE,LUBRICATED PLUG,,
7274,621,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
7275,621,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
7276,621,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
7277,621,ENDS,RING JOINT FLANGED,,
7278,621,OPERATOR,HANDWHEEL,,
7279,621,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
7280,621,PORT,REDUCED,,
7281,621,RATING,ASME CLASS 1500,,
7282,621,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
7283,621,SEAT RING,410 STAINLESS STEEL,,
7284,621,STANDARD,TESTED TO API 6D,,
7285,621,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
7286,621,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
7287,621,TYPE,ORBIT,,
7288,622,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
7289,622,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
7290,622,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
7291,622,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7292,622,OPERATOR,HANDWHEEL,,
7293,622,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
7294,622,PORT,REDUCED,,
7295,622,RATING,ASME CLASS 1500,,
7296,622,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE,,
7297,622,SEAT RING,410 STAINLESS STEEL,,
7298,622,STANDARD,TESTED TO API 6D,,
7299,622,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
7300,622,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
7301,622,TYPE,ORBIT,,
7302,623,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
7303,623,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
7304,623,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
7305,623,ENDS,RING JOINT FLANGED,,
7306,623,OPERATOR,HANDWHEEL,,
7307,623,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7308,623,PORT,REDUCED,,
7309,623,RATING,ASME CLASS 1500,,
7310,623,SEAT INSERT,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
7311,623,SEAT RING,410 STAINLESS STEEL,,
7312,623,STANDARD,TESTED TO API 6D,,
7313,623,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
7314,623,TRIM,CORE: CARBON STEEL WITH NICKEL WELD OVERLAY FACING,,
7315,623,TYPE,ORBIT,,
7316,624,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
7317,624,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
7318,624,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
7319,624,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7320,624,OPERATOR,HANDWHEEL,,
7321,624,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7322,624,PORT,REDUCED,,
7323,624,RATING,ASME CLASS 1500,,
7324,624,SEAT INSERT,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
7325,624,SEAT RING,410 STAINLESS STEEL,,
7326,624,STANDARD,TESTED TO API 6D,,
7327,624,STEM,8620 ALLOY STEEL DRY LUBRICANT OVERLAY,,
7328,624,TRIM,CORE: CARBON STEEL WITH NICKEL WELD OVERLAY FACING,,
7329,624,TYPE,ORBIT,,
7330,625,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
7331,625,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
7332,625,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
7333,625,ENDS,RING JOINT FLANGED,,
7334,625,OPERATOR,HANDWHEEL,,
7335,625,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7336,625,PORT,REDUCED,,
7337,625,RATING,ASME CLASS 1500,,
7338,625,SEAT INSERT,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
7339,625,SEAT RING,410 STAINLESS STEEL,,
7340,625,STANDARD,TESTED TO API 6D,,
7341,625,STEM,"STAINLESS STEEL, ASTM A638 GR. 660",,
7342,625,TRIM,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
7343,625,TYPE,ORBIT,,
7344,626,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
7345,626,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
7346,626,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
7347,626,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7348,626,OPERATOR,HANDWHEEL,,
7349,626,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7350,626,PORT,REDUCED,,
7351,626,RATING,ASME CLASS 1500,,
7352,626,SEAT INSERT,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
7353,626,SEAT RING,410 STAINLESS STEEL,,
7354,626,STANDARD,TESTED TO API 6D,,
7355,626,STEM,"STAINLESS STEEL, ASTM A638 GR. 660",,
7356,626,TRIM,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
7357,626,TYPE,ORBIT,,
7358,627,BODY,"FORGED CARBON STEEL; ASTM A105; O-RING SEAT AREAS OVERLAID WITH 1/8"" THICK INCONEL 182.",,
7359,627,BONNET,BOLTED,,
7360,627,DISC,QUARTER-TURN BALL,,
7361,627,ENDS,RING JOINT FLANGED,,
7362,627,OPERATOR,GEAR (VALVE CAN BE ORDERED LESS GEARBOX),,
7363,627,PACKING,N/A,,
7364,627,PORT,FULL,,
7365,627,RATING,ASME CLASS 1500 (400F MAX. TEMP),,
7366,627,STANDARD,TESTED TO API 6D,,
7367,627,STEM & TRUNNION,17-4PH STAINLESS STEEL,,
7368,627,TRIM,"BALL: 17-4PH STAINLESS STEEL, SEAT: RYTON INSERT",,
7369,627,TYPE,BALL,,
7370,628,BODY,"FORGED CARBON STEEL, ASTM A105",,
7371,628,BONNET,"WELDED, OS&Y",,
7372,628,DISC,SOLID,,
7373,628,ENDS,SOCKETWELD/SCREWED,,
7374,628,OPERATOR,HANDWHEEL,,
7375,628,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7376,628,PORT,FULL,,
7377,628,RATING,ASME CLASS 2500,,
7378,628,STANDARD,ASME B16.5,,
7379,628,STEM,11-13% CR.,,
7380,628,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7381,628,TYPE,GATE,,
7382,629,BODY,"FORGED 316 STAINLESS STEEL, ASTM A182, GR F316",,
7383,629,BONNET,"WELDED, OS&Y",,
7384,629,DISC,SOLID,,
7385,629,ENDS,SCREWED,,
7386,629,OPERATOR,HANDWHEEL,,
7387,629,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7388,629,PORT,FULL,,
7389,629,RATING,ASME CLASS 2500,,
7390,629,STANDARD,ASME B16.34,,
7391,629,STEM,316 SS,,
7392,629,TRIM,"DISC: 316SS, CO CR-A HARDFACED, SEAT: 316SS, CO CR-A HARDFACED",,
7393,629,TYPE,GATE,,
7394,630,BODY,"FORGED CARBON STEEL, ASTM A105",,
7395,630,BONNET,"WELDED, OS&Y",,
7396,630,DISC,SOLID,,
7397,630,ENDS,SOCKETWELD,,
7398,630,OPERATOR,HANDWHEEL,,
7399,630,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7400,630,PORT,FULL,,
7401,630,RATING,ASME CLASS 2500,,
7402,630,STANDARD,ASME B16.34,,
7403,630,STEM,11-13% CR.,,
7404,630,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7405,630,TYPE,GATE,,
7406,631,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
7407,631,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7408,631,DISC,FLEXIBLE,,
7409,631,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
7410,631,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
7411,631,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7412,631,PORT,FULL,,
7413,631,RATING,ASME CLASS 2500,,
7414,631,STANDARD,ASME B16.34,,
7415,631,STEM,11-13% CR.,,
7416,631,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7417,631,TYPE,GATE - PRESSURE SEAL,,
7418,632,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
7419,632,BONNET,"BOLTED, OS&Y, RING JOINT",,
7420,632,DISC,SOLID,,
7421,632,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7422,632,OPERATOR,"2""-8"" HANDWHEEL",,
7423,632,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7424,632,PORT,FULL,,
7425,632,RATING,ASME CLASS 2500,,
7426,632,STANDARD,API 600,,
7427,632,STEM,11-13% CR.,,
7428,632,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7429,632,TYPE,GATE,,
7430,633,BODY,"CAST OR FORGED CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
7431,633,BONNET,"BOLTED, OS&Y, RING JOINT",,
7432,633,DISC,SOLID,,
7433,633,ENDS,RING JOINT FLANGED,,
7434,633,OPERATOR,"2""-8"" HANDWHEEL",,
7435,633,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7436,633,PORT,FULL,,
7437,633,RATING,ASME CLASS 2500,,
7438,633,STANDARD,API 600,,
7439,633,STEM,11-13% CR.,,
7440,633,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7441,633,TYPE,GATE,,
7442,634,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
7443,634,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7444,634,DISC,FLEXIBLE,,
7445,634,ENDS,RING JOINT FLANGED,,
7446,634,OPERATOR,"2""-8"" HANDWHEEL, 10"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
7447,634,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7448,634,PORT,FULL,,
7449,634,RATING,ASME CLASS 2500,,
7450,634,STANDARD,ASME B16.34,,
7451,634,STEM,11-13% CR.,,
7452,634,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7453,634,TYPE,GATE - PRESSURE SEAL,,
7454,635,BODY,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
7455,635,BONNET,"WELDED, OS&Y",,
7456,635,DISC,SOLID,,
7457,635,ENDS,SOCKETWELD,,
7458,635,OPERATOR,HANDWHEEL,,
7459,635,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7460,635,PORT,FULL,,
7461,635,RATING,ASME CLASS 2500,,
7462,635,SERVICE,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
7463,635,STANDARD,ASME B16.34,,
7464,635,STEM,347 STAINLESS STEEL,,
7465,635,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7466,635,TYPE,GATE,,
7467,636,BODY,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
7468,636,BONNET,"WELDED, OS&Y",,
7469,636,DISC,SOLID,,
7470,636,ENDS,SOCKETWELD/SCREWED,,
7471,636,OPERATOR,HANDWHEEL,,
7472,636,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7473,636,PORT,FULL,,
7474,636,RATING,ASME CLASS 2500,,
7475,636,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7476,636,STANDARD,ASME B16.34,,
7477,636,STEM,347 STAINLESS STEEL,,
7478,636,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7479,636,TYPE,GATE,,
7480,637,BODY,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
7481,637,BONNET,"WELDED, OS&Y",,
7482,637,DISC,SOLID,,
7483,637,ENDS,RING JOINT FLANGED,,
7484,637,OPERATOR,"2""-8"" HANDWHEEL",,
7485,637,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7486,637,PORT,FULL,,
7487,637,RATING,ASME CLASS 2500,,
7488,637,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7489,637,STANDARD,ASME B16.34,,
7490,637,STEM,347 STAINLESS STEEL,,
7491,637,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7492,637,TYPE,GATE,,
7493,638,BODY,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
7494,638,BONNET,"WELDED, OS&Y",,
7495,638,DISC,SOLID,,
7496,638,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7497,638,OPERATOR,"2""-8"" HANDWHEEL",,
7498,638,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7499,638,PORT,FULL,,
7500,638,RATING,ASME CLASS 2500,,
7501,638,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7502,638,STANDARD,ASME B16.34,,
7503,638,STEM,347 STAINLESS STEEL,,
7504,638,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7505,638,TYPE,GATE,,
7506,639,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. WALL THICKNESS TO MEET API 600 CLASS B",,
7507,639,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7508,639,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7509,639,DISC,FLEXIBLE,,
7510,639,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
7511,639,OPERATOR,"2""-8"" HANDWHEEL 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
7512,639,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7513,639,PORT,FULL,,
7514,639,RATING,ASME CLASS 2500,,
7515,639,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7516,639,STANDARD,ASME B16.34,,
7517,639,STEM,321 OR 347 STAINLESS STEEL,,
7518,639,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7519,639,TYPE,GATE - PRESSURE SEAL,,
7520,640,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. WALL THICKNESS TO MEET API 600 CLASS B",,
7521,640,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7522,640,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7523,640,DISC,FLEXIBLE,,
7524,640,ENDS,RING JOINT FLANGED,,
7525,640,OPERATOR,"2""-8"" HANDWHEEL 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
7526,640,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7527,640,PORT,FULL,,
7528,640,RATING,ASME CLASS 2500,,
7529,640,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7530,640,STANDARD,ASME B16.34,,
7531,640,STEM,321 OR 347 STAINLESS STEEL,,
7532,640,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7533,640,TYPE,GATE - PRESSURE SEAL,,
7534,641,BODY,"FORGED CARBON STEEL, ASTM A105",,
7535,641,BONNET,"BOLTED, OS&Y",,
7536,641,DISC,"LOOSE, PLUG TYPE",,
7537,641,ENDS,RING JOINT FLANGED,,
7538,641,OPERATOR,HANDWHEEL,,
7539,641,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7540,641,PORT,N\A,,
7541,641,RATING,ASME CLASS 2500,,
7542,641,STANDARD,ASME B16.34,,
7543,641,STEM,11-13% CR.,,
7544,641,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7545,641,TYPE,GLOBE,,
7546,642,BODY,"FORGED CARBON STEEL, ASTM A105",,
7547,642,BONNET,"WELDED, OS&Y",,
7548,642,DISC,PLUG TYPE,,
7549,642,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7550,642,OPERATOR,HANDWHEEL,,
7551,642,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7552,642,PORT,N\A,,
7553,642,RATING,ASME CLASS 2500,,
7554,642,STANDARD,ASME B16.34,,
7555,642,STEM,11-13% CR.,,
7556,642,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7557,642,TYPE,GLOBE,,
7558,643,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
7559,643,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7560,643,DISC,PLUG TYPE,,
7561,643,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
7562,643,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
7563,643,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7564,643,PORT,N/A,,
7565,643,RATING,ASME CLASS 2500,,
7566,643,STANDARD,ASME B16.34,,
7567,643,STEM,11-13% CR.,,
7568,643,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7569,643,TYPE,GLOBE - PRESSURE SEAL,,
7570,645,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
7571,645,BONNET,"WELDED, OS&Y",,
7572,645,DISC,PLUG TYPE,,
7573,645,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7574,645,OPERATOR,HANDWHEEL,,
7575,645,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7576,645,PORT,N/A,,
7577,645,RATING,ASME CLASS 2500,,
7578,645,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7579,645,STANDARD,ASME B16.34,,
7580,645,STEM,347 STAINLESS STEEL,,
7581,645,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7582,645,TYPE,GLOBE,,
7583,646,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
7584,646,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7585,646,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7586,646,DISC,PLUG TYPE,,
7587,646,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
7588,646,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
7589,646,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7590,646,PORT,N/A,,
7591,646,RATING,ASME CLASS 2500,,
7592,646,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7593,646,STANDARD,ASME B16.34,,
7594,646,STEM,321 OR 347 STAINLESS STEEL,,
7595,646,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7596,646,TYPE,GLOBE - PRESSURE SEAL,,
7597,647,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
7598,647,BONNET,"BOLTED, OS&Y, RING JOINT",,
7599,647,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7600,647,DISC,PLUG TYPE,,
7601,647,ENDS,SOCKETWELD,,
7602,647,OPERATOR,HANDWHEEL,,
7603,647,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7604,647,PORT,N/A,,
7605,647,RATING,ASME CLASS 2500,,
7606,647,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7607,647,STANDARD,ASME B16.34,,
7608,647,STEM,347 STAINLESS STEEL,,
7609,647,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7610,647,TYPE,GLOBE,,
7611,648,BODY,"FORGED CARBON STEEL, ASTM A105",,
7612,648,BONNET,"BOLTED, OS&Y",,
7613,648,DISC,PLUG TYPE,,
7614,648,ENDS,SOCKETWELD,,
7615,648,OPERATOR,HANDWHEEL,,
7616,648,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7617,648,PORT,N\A,,
7618,648,RATING,ASME CLASS 2500,,
7619,648,STANDARD,ASME B16.34,,
7620,648,STEM,11-13% CR.,,
7621,648,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7622,648,TYPE,GLOBE,,
7623,649,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
7624,649,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7625,649,DISC,PLUG TYPE,,
7626,649,ENDS,RING JOINT FLANGED,,
7627,649,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
7628,649,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7629,649,PORT,N/A,,
7630,649,RATING,ASME CLASS 2500,,
7631,649,STANDARD,ASME B16.34,,
7632,649,STEM,11-13% CR.,,
7633,649,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7634,649,TYPE,GLOBE - PRESSURE SEAL,,
7635,650,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
7636,650,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
7637,650,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7638,650,DISC,PLUG TYPE,,
7639,650,ENDS,RING JOINT FLANGED,,
7640,650,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
7641,650,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7642,650,PORT,N/A,,
7643,650,RATING,ASME CLASS 2500,,
7644,650,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7645,650,STANDARD,ASME B16.34,,
7646,650,STEM,321 OR 347 STAINLESS STEEL,,
7647,650,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7648,650,TYPE,GLOBE - PRESSURE SEAL,,
7649,651,BODY,FORGED CARBON STEEL; ASTM A105,,
7650,651,BONNET,BOLTED CAP,,
7651,651,DISC,N/A,,
7652,651,ENDS,RING JOINT FLANGED,,
7653,651,OPERATOR,N/A,,
7654,651,PACKING,N/A,,
7655,651,PISTON,SOLID,,
7656,651,PORT,N/A,,
7657,651,RATING,ASME CLASS 2500,,
7658,651,STANDARD,ASME B16.34,,
7659,651,STEM,N/A,,
7660,651,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7661,651,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7662,652,BODY,FORGED CARBON STEEL; ASTM A105,,
7663,652,BONNET,WELDED CAP,,
7664,652,DISC,N/A,,
7665,652,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7666,652,OPERATOR,N/A,,
7667,652,PACKING,N/A,,
7668,652,PISTON,SOLID,,
7669,652,PORT,N/A,,
7670,652,RATING,ASME CLASS 2500,,
7671,652,STANDARD,ASME B16.34,,
7672,652,STEM,N/A,,
7673,652,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7674,652,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7675,654,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
7676,654,BONNET,PRESSURE SEAL CAP,,
7677,654,DISC,N/A,,
7678,654,ENDS,RING JOINT FLANGED,,
7679,654,OPERATOR,N/A,,
7680,654,PACKING,N/A,,
7681,654,PISTON,"SOLID; STRAIGHT OR ""Y"" PATTERN",,
7682,654,PORT,N/A,,
7683,654,RATING,ASME CLASS 2500,,
7684,654,STANDARD,ASME B16.34,,
7685,654,STEM,N/A,,
7686,654,TRIM,"PISTON: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7687,654,TYPE,"CHECK VALVE - HORIZONTAL LIFT, PRESSURE SEAL",,
7688,656,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
7689,656,BONNET,WELDED CAP,,
7690,656,DISC,N/A,,
7691,656,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7692,656,OPERATOR,N/A,,
7693,656,PACKING,N/A,,
7694,656,PISTON,SOLID,,
7695,656,PORT,N/A,,
7696,656,RATING,ASME CLASS 2500,,
7697,656,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7698,656,STANDARD,ASME B16.34,,
7699,656,STEM,N/A,,
7700,656,TRIM,"PISTON: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7701,656,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7702,658,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
7703,658,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7704,658,BONNET,"BOLTED CAP, RING JOINT",,
7705,658,DISC,N/A,,
7706,658,ENDS,SOCKETWELD,,
7707,658,OPERATOR,N/A,,
7708,658,PACKING,N/A,,
7709,658,PISTON,SOLID,,
7710,658,PORT,N/A,,
7711,658,RATING,ASME CLASS 2500,,
7712,658,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7713,658,STANDARD,ASME B16.34,,
7714,658,STEM,N/A,,
7715,658,TRIM,"PISTON: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7716,658,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7717,659,BODY,FORGED CARBON STEEL; ASTM A105,,
7718,659,BONNET,BOLTED CAP,,
7719,659,DISC,N/A,,
7720,659,ENDS,SOCKETWELD,,
7721,659,OPERATOR,N/A,,
7722,659,PACKING,N/A,,
7723,659,PISTON,SOLID,,
7724,659,PORT,N/A,,
7725,659,RATING,ASME CLASS 2500,,
7726,659,STANDARD,ASME B16.34,,
7727,659,STEM,N/A,,
7728,659,TRIM,"PISTON: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
7729,659,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7730,660,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C.",,
7731,660,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7732,660,BONNET,BOLTED CAP,,
7733,660,DISC,N/A,,
7734,660,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7735,660,OPERATOR,N/A,,
7736,660,PACKING,N/A,,
7737,660,PISTON,SOLID,,
7738,660,PORT,N/A,,
7739,660,RATING,ASME CLASS 2500,,
7740,660,SERVICE,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
7741,660,STANDARD,ASME B16.34,,
7742,660,STEM,N/A,,
7743,660,TRIM,"PISTON: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7744,660,TYPE,CHECK VALVE - SWING,,
7745,661,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR. F316",,
7746,661,BONNET,"NO BONNET JOINT, OS&Y",,
7747,661,DISC,SOLID,,
7748,661,ENDS,SCREWED,,
7749,661,OPERATOR,HANDWHEEL,,
7750,661,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7751,661,PORT,N/A,,
7752,661,RATING,ASME CLASS 2500,,
7753,661,STANDARD,---,,
7754,661,STEM,316 STAINLESS STEEL,,
7755,661,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
7756,661,TYPE,NEEDLE VALVE,,
7757,662,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR. F316",,
7758,662,BONNET,"NO BONNET JOINT, OS&Y",,
7759,662,DISC,SOLID,,
7760,662,ENDS,SOCKETWELD,,
7761,662,OPERATOR,HANDWHEEL,,
7762,662,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7763,662,PORT,N/A,,
7764,662,RATING,ASME CLASS 2500,,
7765,662,STANDARD,---,,
7766,662,STEM,316 STAINLESS STEEL,,
7767,662,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
7768,662,TYPE,NEEDLE VALVE,,
7769,663,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
7770,663,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
7771,663,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
7772,663,ENDS,RING JOINT FLANGED,,
7773,663,OPERATOR,HANDWHEEL,,
7774,663,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
7775,663,PORT,REDUCED,,
7776,663,RATING,ASME CLASS 2500,,
7777,663,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
7778,663,SEAT RING,410 STAINLESS STEEL,,
7779,663,STANDARD,TESTED TO API 6D,,
7780,663,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
7781,663,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
7782,663,TYPE,ORBIT,,
7783,664,BODY,"STAINLESS STEEL ; ASTM A182, TYPE 316",,
7784,664,BONNET,SCREWED,,
7785,664,DISC,"SOLID, NON-ROTATING TIP",,
7786,664,ENDS,FNPT,,
7787,664,OPERATOR,BAR HANDLE,,
7788,664,PACKING,TEFLON (MAX. TEMP. 450F),,
7789,664,PORT,N/A,,
7790,664,RATING,6000 PSIG AT 200F,,
7791,664,STANDARD,---,,
7792,664,STEM,316 STAINLESS STEEL,,
7793,664,TRIM,"NEEDLE PLUG: 316 STAINLESS STEEL, SEAT: INTEGRAL 316 STAINLESS STEEL",,
7794,664,TYPE,NEEDLE VALVE,,
7795,665,BODY,ALLOY 20,,
7796,665,BONNET,SCREWED,,
7797,665,DISC,"SOLID, NON-ROTATING TIP",,
7798,665,ENDS,"SCREWED, FNPT",,
7799,665,OPERATOR,BAR HANDLE,,
7800,665,PACKING,TEFLON (MAX. TEMP. 450F),,
7801,665,PORT,N/A,,
7802,665,RATING,5000 PSIG AT 200F,,
7803,665,STANDARD,---,,
7804,665,STEM,ALLOY 20,,
7805,665,TRIM,"NEEDLE PLUG: ALLOY 20, SEAT: ALLOY 20",,
7806,665,TYPE,NEEDLE VALVE,,
7807,666,BODY,"STAINLESS STEEL ; ASTM A182, TYPE 316",,
7808,666,BONNET,SCREWED,,
7809,666,DISC,"SOLID, NON-ROTATING TIP",,
7810,666,ENDS,MNPT X FNPT,,
7811,666,OPERATOR,BAR HANDLE,,
7812,666,PACKING,TEFLON (MAX. TEMP. 450F),,
7813,666,PORT,N/A,,
7814,666,RATING,6000 PSIG AT 200F,,
7815,666,STANDARD,---,,
7816,666,STEM,316 STAINLESS STEEL,,
7817,666,TRIM,"NEEDLE PLUG: 316 STAINLESS STEEL, SEAT: INTEGRAL 316 STAINLESS STEEL",,
7818,666,TYPE,NEEDLE VALVE,,
7819,667,BODY,ALLOY 20,,
7820,667,BONNET,SCREWED,,
7821,667,DISC,"SOLID, NON-ROTATING TIP",,
7822,667,ENDS,MNPT X FNPT,,
7823,667,OPERATOR,BAR HANDLE,,
7824,667,PACKING,TEFLON (MAX. TEMP. 450F),,
7825,667,PORT,N/A,,
7826,667,RATING,5000 PSIG AT 200F,,
7827,667,STANDARD,---,,
7828,667,STEM,ALLOY 20,,
7829,667,TRIM,"NEEDLE PLUG: ALLOY 20, SEAT: ALLOY 20",,
7830,667,TYPE,NEEDLE VALVE,,
7831,668,BODY,"CARBON STEEL ASTM A108, ZINC PLATED OR C1018/1020, CADMIUM PLATED, FEDERAL SPEC. QQ-P-416, CL1, TP11",,
7832,668,BONNET,SCREWED,,
7833,668,DISC,"SOLID, NON-ROTATING TIP",,
7834,668,ENDS,FNPT,,
7835,668,OPERATOR,BAR HANDLE,,
7836,668,PACKING,TEFLON (MAX. TEMP. 450),,
7837,668,PORT,N/A,,
7838,668,RATING,6000 PSIG AT 200F,,
7839,668,STANDARD,---,,
7840,668,STEM,316 STAINLESS STEEL,,
7841,668,TRIM,"NEEDLE PLUG: 316 STAINLESS STEEL, SEAT: INTEGRAL 316 STAINLESS STEEL",,
7842,668,TYPE,NEEDLE VALVE,,
7843,669,BODY,"CARBON STEEL ASTM A108, ZINC PLATED OR C1018/1020, CADMIUM PLATED, FEDERAL SPEC. QQ-P-416, CL1, TP11",,
7844,669,BONNET,SCREWED,,
7845,669,DISC,"SOLID, NON-ROTATING TIP",,
7846,669,ENDS,MNPT X FNPT,,
7847,669,OPERATOR,BAR HANDLE,,
7848,669,PACKING,TEFLON (MAX. TEMP. 450F),,
7849,669,PORT,N/A,,
7850,669,RATING,6000 PSIG AT 200F,,
7851,669,STANDARD,---,,
7852,669,STEM,316 STAINLESS STEEL,,
7853,669,TRIM,"NEEDLE PLUG: 316 STAINLESS STEEL, SEAT: INTEGRAL 316 STAINLESS STEEL",,
7854,669,TYPE,NEEDLE VALVE,,
7855,670,BODY,316SS,,
7856,670,BONNET,"UNION, 316SS",,
7857,670,DISC,SOLID,,
7858,670,ENDS,SWAGELOK,,
7859,670,OPERATOR,BAR HANDLE,,
7860,670,PACKING,TEFLON (MAX. TEMP. 450F),,
7861,670,PORT,N/A,,
7862,670,RATING,6000 PSIG AT 100F,,
7863,670,STANDARD,---,,
7864,670,STEM,316SS,,
7865,670,TRIM,"BALL TIP: 316SS, SEAT: 316SS",,
7866,670,TYPE,NEEDLE VALVE,,
7867,671,BODY,"ALLOY 20, ASTM B563 OR B462",,
7868,671,BONNET,"UNION, ALLOY 20, ASTM 473",,
7869,671,DISC,SOLID,,
7870,671,ENDS,SWAGELOK,,
7871,671,OPERATOR,BAR HANDLE,,
7872,671,PACKING,TEFLON (MAX. TEMP. 450F),,
7873,671,PORT,N/A,,
7874,671,RATING,5000 PSIG AT 100F,,
7875,671,STANDARD,---,,
7876,671,STEM,ALLOY 20,,
7877,671,TRIM,"BALL TIP: ALLOY 20, SEAT: ALLOY 20",,
7878,671,TYPE,NEEDLE VALVE,,
7879,672,BODY,CARBON STEEL; ASTM A105,,
7880,672,BONNET,"BOLTED, OS&Y",,
7881,672,DISC,SOLID NEEDLE,,
7882,672,ENDS,MALE SOCKETWELD,,
7883,672,INSTRUMENT CONNECTION,"TWO 1/2"" FNPT SIDE OUTLETS",,
7884,672,OPERATOR,HANDWHEEL,,
7885,672,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7886,672,PORT,N/A,,
7887,672,RATING,6000#,,
7888,672,STANDARD,---,,
7889,672,STEM,"ASTM A182, GR. F316",,
7890,672,TRIM,"ASTM A182, GR. F316",,
7891,672,TYPE,GAUGE W/INTEGRAL BLEED VALVE,,
7892,673,BODY,CARBON STEEL; ASTM A105,,
7893,673,BONNET,"BOLTED, OS&Y",,
7894,673,DISC,SOLID NEEDLE,,
7895,673,ENDS,MALE SOCKETWELD,,
7896,673,INSTRUMENT CONNECTION,"TWO 1/2"" FNPT SIDE OUTLETS",,
7897,673,OPERATOR,HANDWHEEL,,
7898,673,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7899,673,PORT,N/A,,
7900,673,RATING,6000#,,
7901,673,STANDARD,---,,
7902,673,STEM,"ASTM A182, GR. F316",,
7903,673,TRIM,"ASTM A182, GR. F316",,
7904,673,TYPE,GAUGE W/INTEGRAL BLEED VALVE,,
7905,674,BODY,CARBON STEEL; ASTM A105,,
7906,674,BONNET,"BOLTED, OS&Y",,
7907,674,DISC,SOLID NEEDLE,,
7908,674,ENDS,MALE SCREWED,,
7909,674,INSTRUMENT CONNECTION,"TWO 1/2"" FNPT SIDE OUTLETS",,
7910,674,OPERATOR,HANDWHEEL,,
7911,674,PACKING,DIE FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7912,674,PORT,N/A,,
7913,674,RATING,6000#,,
7914,674,STANDARD,---,,
7915,674,STEM,"ASTM A182, GR. F316",,
7916,674,TRIM,"ASTM A182, GR. F316",,
7917,674,TYPE,GAUGE W/INTEGRAL BLEED VALVE,,
7918,675,BODY,"STAINLESS STEEL; ASTM A479, TP316",,
7919,675,BONNET,"BOLTED, OS&Y",,
7920,675,DISC,SOLID NEEDLE,,
7921,675,ENDS,MALE SOCKETWELD,,
7922,675,IINSTRUMENT CONNECTION,"TWO 1/2"" FNPT SIDE OUTLETS",,
7923,675,OPERATOR,HANDWHEEL,,
7924,675,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7925,675,PORT,N/A,,
7926,675,RATING,6000#,,
7927,675,SERVICE,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
7928,675,STANDARD,---,,
7929,675,STEM,"ASTM A182, GR. F316",,
7930,675,TRIM,"ASTM A182, GR. F316",,
7931,675,TYPE,GAUGE W/INTEGRAL BLEED VALVE,,
7932,676,BODY,"STAINLESS STEEL; ASTM A479, TP316",,
7933,676,BONNET,"BOLTED, OS&Y",,
7934,676,DISC,SOLID NEEDLE,,
7935,676,ENDS,BUTT WELDING (SPECIFY BORE),,
7936,676,INSTRUMENT CONNECTION,"TWO 1/2"" FNPT SIDE OUTLETS",,
7937,676,OPERATOR,HANDWHEEL,,
7938,676,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7939,676,PORT,N/A,,
7940,676,RATING,6000#,,
7941,676,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
7942,676,STANDARD,N/A,,
7943,676,STEM,"ASTM A182, GR. F316",,
7944,676,TRIM,"ASTM A182, GR. F316",,
7945,676,TYPE,GAUGE W/INTEGRAL BLEED VALVE,,
7946,678,BODY,"STAINLESS STEEL, ASTM A479 TYPE 316L",,
7947,678,BONNET,"BOLTED, OS&Y",,
7948,678,DISC,SOLID NEEDLE,,
7949,678,ENDS,MALE SOCKETWELD,,
7950,678,INSTRUMENT CONNECTION,"TWO 1/2"" FNPT SIDE OUTLETS",,
7951,678,OPERATOR,HANDWHEEL,,
7952,678,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
7953,678,PORT,N/A,,
7954,678,RATING,6000#,,
7955,678,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
7956,678,STANDARD,---,,
7957,678,STEM,"ASTM A182, GR. F316",,
7958,678,TRIM,"ASTM A182, GR. F316",,
7959,678,TYPE,GAUGE - W/INTEGRAL BLEED VALVE,,
7960,680,BODY,"STAINLESS STEEL; ASTM A182, TYPE 316",,
7961,680,BONNET,SCREWED,,
7962,680,DISC,"SOLID, NON-ROTATING TIP",,
7963,680,ENDS,FLANGED X FNPT,,
7964,680,OPERATOR,BAR HANDLE,,
7965,680,PACKING,TEFLON (MAX. TEMP. 450F),,
7966,680,PORT,N/A,,
7967,680,RATING,6000 PSIG AT 200F,,
7968,680,STANDARD,---,,
7969,680,STEM,316SS,,
7970,680,TRIM,"NEEDLE PLUG: 316SS, SEAT: INTEGRAL 316SS",,
7971,680,TYPE,THREE VALVE MANIFOLD,,
7972,681,BODY,"STAINLESS STEEL; ASTM A182, TYPE 316",,
7973,681,BONNET,SCREWED,,
7974,681,DISC,"SOLID, NON-ROTATING TIP",,
7975,681,ENDS,FLANGED X SWAGELOK,,
7976,681,OPERATOR,BAR HANDLE,,
7977,681,PACKING,TEFLON (MAX. TEMP. 450F),,
7978,681,PORT,N/A,,
7979,681,RATING,6000 PSIG AT 200F,,
7980,681,STANDARD,---,,
7981,681,STEM,316SS,,
7982,681,TRIM,"NEEDLE PLUG: 316SS, SEAT: INTEGRAL 316SS",,
7983,681,TYPE,THREE VALVE MANIFOLD,,
7984,682,BODY,ALLOY 20,,
7985,682,BONNET,SCREWED,,
7986,682,DISC,"SOLID, NON-ROTATING TIP",,
7987,682,ENDS,FLANGED X FNPT,,
7988,682,OPERATOR,BAR HANDLE,,
7989,682,PACKING,TEFLON (MAX. TEMP. 450F),,
7990,682,PORT,N/A,,
7991,682,RATING,5000 PSIG AT 200F,,
7992,682,STANDARD,---,,
7993,682,STEM,ALLOY 20,,
7994,682,TRIM,"NEEDLE PLUG: ALLOY 20, SEAT: INTEGRAL ALLOY 20",,
7995,682,TYPE,THREE VALVE MANIFOLD,,
7996,683,BODY,"CARBON STEEL ASTM A105, ZINC PLATED OR A576-10L18, CADMIUM PLATED, FEDERAL SPEC. QQ-P-416, CL1, TP11",,
7997,683,BONNET,SCREWED,,
7998,683,DISC,"SOLID, NON-ROTATING TIP",,
7999,683,ENDS,FLANGED X FNPT,,
8000,683,OPERATOR,BAR HANDLE,,
8001,683,PACKING,TEFLON (MAX. TEMP. 450F),,
8002,683,PORT,N/A,,
8003,683,RATING,6000 PSIG AT 200F,,
8004,683,STANDARD,---,,
8005,683,STEM,316SS,,
8006,683,TRIM,"NEEDLE PLUG: 316SS, SEAT: INTEGRAL 316SS",,
8007,683,TYPE,THREE VALVE MANIFOLD,,
8008,684,BODY,"STAINLESS STEEL; ASTM A182, TYPE 316",,
8009,684,BONNET,SCREWED,,
8010,684,DISC,"SOLID, NON-ROTATING TIP",,
8011,684,ENDS,FNPT,,
8012,684,OPERATOR,BAR HANDLE,,
8013,684,PACKING,TEFLON (MAX. TEMP. 450F),,
8014,684,PORT,N/A,,
8015,684,RATING,6000 PSIG AT 100F,,
8016,684,STANDARD,---,,
8017,684,STEM,316SS,,
8018,684,TRIM,"NEEDLE PLUG: 316SS, SEAT: INTEGRAL 316SS",,
8019,684,TYPE,TWO VALVE MANIFOLD,,
8020,685,BODY,"STAINLESS STEEL; ASTM A182, TYPE 316",,
8021,685,BONNET,SCREWED,,
8022,685,DISC,"SOLID, NON-ROTATING TIP",,
8023,685,ENDS,SWAGELOK WITH DRAIN FNPT,,
8024,685,OPERATOR,BAR HANDLE,,
8025,685,PACKING,TEFLON (MAX. TEMP. 450F),,
8026,685,PORT,N/A,,
8027,685,RATING,6000 PSIG AT 100F,,
8028,685,STANDARD,---,,
8029,685,STEM,316SS,,
8030,685,TRIM,"NEEDLE PLUG: 316SS, SEAT: INTEGRAL 316SS",,
8031,685,TYPE,TWO VALVE MANIFOLD,,
8032,686,BODY,ALLOY 20,,
8033,686,BONNET,SCREWED,,
8034,686,DISC,"SOLID, NON-ROTATING TIP",,
8035,686,ENDS,FNPT,,
8036,686,OPERATOR,BAR HANDLE,,
8037,686,PACKING,TEFLON (MAX. TEMP. 450F),,
8038,686,PORT,N/A,,
8039,686,RATING,5000 PSIG AT 100F,,
8040,686,STANDARD,---,,
8041,686,STEM,ALLOY 20,,
8042,686,TRIM,"NEEDLE PLUG: ALLOY 20, SEAT: INTEGRAL ALLOY 20",,
8043,686,TYPE,TWO VALVE MANIFOLD,,
8044,687,BODY,"CARBON STEEL ASTM A108, ZINC PLATED OR C1018\1020, CADMIUM PLATED, FEDERAL SPEC. QQ-P-416, CL1, TP11",,
8045,687,BONNET,SCREWED,,
8046,687,DISC,"SOLID, NON-ROTATING TIP",,
8047,687,ENDS,FNPT,,
8048,687,OPERATOR,BAR HANDLE,,
8049,687,PACKING,TEFLON (MAX. TEMP. 450F),,
8050,687,PORT,N/A,,
8051,687,RATING,6000 PSIG AT 200F,,
8052,687,STANDARD,---,,
8053,687,STEM,316SS,,
8054,687,TRIM,"NEEDLE PLUG: 316SS, SEAT: INTEGRAL 316SS",,
8055,687,TYPE,TWO VALVE MANIFOLD,,
